# 校核范围与设计原则

## 一、本助手校核什么、不校核什么

**校核（可被程序精确判定）**

1. 设计参数取值是否落在规范允许区间与工程推荐区间内；
2. 同一房间内各中间量之间是否满足物理关系（自洽性）；
3. 设备选型容量与计算负荷的匹配关系是否合理；
4. 单位与量级是否出现明显错误。

**不校核（属于设计判断，因人而异）**

1. 系统形式选得好不好（全空气 vs 空气—水）；
2. 风口布置、气流组织方案是否最优；
3. 是否应设置热回收、是否分区控制等方案性决策。

## 二、为什么以"自洽性"为切口

课程设计没有唯一正确答案：同样的房间，不同学生选不同的系统形式、不同的送风温差，
最终结果都可以是合理的。因此"结果对不对"很难自动判定。

但物理关系是硬性的：冷负荷、水流量、供回水温差三者必须满足同一个能量守恒式；
水泵扬程必须覆盖最不利环路的全部阻力。这些关系与方案选择无关，**错了就是错了**，
可以被规则精确判定，且不存在争议。

这就是本助手把切口收窄到"计算自洽性"的原因。

## 三、学生最常出现的三类问题

1. **换算系数误用**：把 c = 4.18 kJ/(kg·K) 直接代入以 m³/h 为单位的流量公式，
   忘了 m³ 与 kg 的换算，导致水流量被算小约 3.6 倍。
2. **漏项**：计算水泵扬程时只加最不利环路阻力，漏掉末端设备（表冷器、风机盘管）阻力；
   计算冷负荷时漏掉新风负荷。
3. **参数不联动**：修改了人均新风量，却没有同步更新新风总量；改了室温却不重算冷负荷。
