# 课程设计计算高频错误清单

按出现频率排序，可用于自查。

## 一、换算与量纲类

1. **水流量公式漏掉单位换算**：写成 `G = Q / (4.18·Δt)`，
   正确应为 `G = Q / (1.163·Δt)`，结果偏小约 3.6 倍。
2. **风量与水流量单位混用**：m³/h 与 L/s 混填，数值相差 3.6 倍。
3. **冷负荷单位混用**：把 W 当作 kW 填入，导致装机容量放大 1000 倍。
4. **压差单位混用**：Pa 与 mmH₂O 混用（1 mmH₂O ≈ 9.81 Pa）。

## 二、漏项类

5. **水泵扬程漏算末端设备阻力**：只加最不利环路阻力，漏掉表冷器/风机盘管/电动阀。
6. **冷负荷漏算新风负荷**：新风负荷在人员密集房间中占比可观，漏算会导致装机不足。
7. **风系统漏算局部阻力**：只算沿程阻力，不算弯头、三通、变径的局部阻力。
8. **围护结构漏算某朝向**：西向与屋面负荷常被遗漏。

## 三、参数不联动类

9. **改了人均新风量，新风总量没跟着改**。
10. **改了室内设计温度，冷负荷没重算**。
11. **改了供回水温差，水流量没重算**。
12. **沿用上一版数据**：复制上一届的计算表，参数与结果不匹配。

## 四、取值不合理类

13. **风速取值过大**：主管风速取到 10 m/s 以上，噪声与阻力激增。
14. **比摩阻超出经济区间**：取到 400 Pa/m 以上，水泵能耗显著上升。
15. **装机容量盲目放大**：按计算负荷的 2 倍选型，长期低负荷率运行。
16. **温差取值过大**：供回水温差超过 10 ℃，末端换热能力不足。

## 五、自查方法

按以下顺序自查，可以覆盖绝大多数自洽性问题：

1. 单位先统一，再代数；
2. 每个中间量都问一句"它是由哪几个量算出来的"；
3. 改任何一个输入参数后，把依赖它的中间量全部重算一遍；
4. 最后用能量守恒式做一次回代检验。
